<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.10.18">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="description" content="Two open-source simulators built for transmission system operators, and the role each one plays in GridFM-Datakit.">

<title>PowSyBl &amp; Dynawo – PowSyBl &amp; Dynawo in Practice</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: 1.5em;}
div.column{flex: auto;}
@media screen {
div.columns{gap: min(4vw, 1.5em);}
div.column{overflow-x: auto;}
}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for syntax highlighting */
html { -webkit-text-size-adjust: 100%; }
pre > code.sourceCode { white-space: pre; position: relative; }
pre > code.sourceCode > span { display: inline-block; line-height: 1.25; }
pre > code.sourceCode > span:empty { height: 1.2em; }
.sourceCode { overflow: visible; }
code.sourceCode > span { color: inherit; text-decoration: inherit; }
div.sourceCode { margin: 1em 0; }
pre.sourceCode { margin: 0; }
@media screen {
div.sourceCode { overflow: auto; }
}
@media print {
pre > code.sourceCode { white-space: pre-wrap; }
pre > code.sourceCode > span { text-indent: -5em; padding-left: 5em; }
}
pre.numberSource code
  { counter-reset: source-line 0; }
pre.numberSource code > span
  { position: relative; left: -4em; counter-increment: source-line; }
pre.numberSource code > span > a:first-child::before
  { content: counter(source-line);
    position: relative; left: -1em; text-align: right; vertical-align: baseline;
    border: none; display: inline-block;
    -webkit-touch-callout: none; -webkit-user-select: none;
    -khtml-user-select: none; -moz-user-select: none;
    -ms-user-select: none; user-select: none;
    padding: 0 4px; width: 4em;
  }
pre.numberSource { margin-left: 3em;  padding-left: 4px; }
div.sourceCode
  {   }
@media screen {
pre > code.sourceCode > span > a:first-child::before { text-decoration: underline; }
}
</style>


<script src="https://cdn.jsdelivr.net/npm/jquery@3.5.1/dist/jquery.min.js" integrity="sha384-ZvpUoO/+PpLXR1lu4jmpXWu80pZlYUAfxl5NsBMWOEPSjUn/6Z/hRTt8+pR6L4N2" crossorigin="anonymous"></script><script src="../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../site_libs/quarto-nav/headroom.min.js"></script>
<script src="../site_libs/clipboard/clipboard.min.js"></script>
<script src="../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../site_libs/quarto-search/fuse.min.js"></script>
<script src="../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../">
<link href="../assets/logos/gridfm-icon.png" rel="icon" type="image/png">
<script src="../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../site_libs/quarto-html/popper.min.js"></script>
<script src="../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../site_libs/quarto-html/anchor.min.js"></script>
<link href="../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../site_libs/quarto-html/quarto-syntax-highlighting-4c11d9c02471666671d1ce5a25028114.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../site_libs/bootstrap/bootstrap-b50445f2a152b04ca38f4030a19bdb18.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>
<style>html{ scroll-behavior: smooth; }</style>
<script src="https://cdn.jsdelivr.net/npm/requirejs@2.3.6/require.min.js" integrity="sha384-c9c+LnTbwQ3aujuU7ULEPVvgLs+Fn6fJUvIGTsuu1ZcCf11fiEubah0ttpca4ntM sha384-6V1/AdqZRWk1KAlWbKBlGhN7VG4iE/yAZcO6NZPMF8od0vukrvr0tg4qY6NSrItx" crossorigin="anonymous"></script>

<script type="application/javascript">define('jquery', [],function() {return window.jQuery;})</script>


<link rel="stylesheet" href="../theme/fonts.css">
</head>

<body class="nav-fixed quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top quarto-banner">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a href="../index.html" class="navbar-brand navbar-brand-logo">
    <img src="../assets/logos/gridfm-icon.png" alt="" class="navbar-logo light-content">
    <img src="../assets/logos/gridfm-icon.png" alt="" class="navbar-logo dark-content">
    </a>
    <a class="navbar-brand" href="../index.html">
    <span class="navbar-title">PowSyBl &amp; Dynawo in Practice</span>
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../index.html"> 
<span class="menu-text">Overview</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../setup.html"> 
<span class="menu-text">Setup</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link active" href="../parts/01-powsybl-dynawo.html" aria-current="page"> 
<span class="menu-text">1 · PowSyBl &amp; Dynawo</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../parts/02-steady-state.html"> 
<span class="menu-text">2 · Steady state</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../parts/03-dynamic-initial-state.html"> 
<span class="menu-text">3 · Initial states</span></a>
  </li>  
  <li class="nav-item">
    <a class="nav-link" href="../parts/04-dynamic-events.html"> 
<span class="menu-text">4 · Dynamic events</span></a>
  </li>  
</ul>
            <ul class="navbar-nav navbar-nav-scroll ms-auto">
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-editions" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Editions</span>
    </a>
    <ul class="dropdown-menu dropdown-menu-end" aria-labelledby="nav-menu-editions">    
        <li>
    <a class="dropdown-item" href="https://gfm6w.github.io/">
 <span class="dropdown-text">GridFM 2026, Porto</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="https://gfm6w.github.io/ireq/">
 <span class="dropdown-text">IREQ visit</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item">
    <a class="nav-link" href="https://www.artelys.com"> 
<span class="menu-text">Artelys</span></a>
  </li>  
  <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/gfm6w/tutorial"> <i class="bi bi-github" role="img" aria-label="Tutorial repository">
</i> 
<span class="menu-text"></span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
</div>
      </div> <!-- /container-fluid -->
    </nav>
</header>
<!-- content -->
<header id="title-block-header" class="quarto-title-block default page-columns page-full">
  <div class="quarto-title-banner page-columns page-full">
    <div class="quarto-title column-body">
      <h1 class="title">PowSyBl &amp; Dynawo</h1>
            <p class="subtitle lead">Part 1 · What they are and why GridFM uses them</p>
                  <div>
        <div class="description">
          Two open-source simulators built for transmission system operators, and the role each one plays in GridFM-Datakit.
        </div>
      </div>
                </div>
  </div>
    
  
  <div class="quarto-title-meta">

      
    
      
    </div>
    
  
  </header><div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul class="collapse">
  <li><a href="#two-tools-from-the-control-room" id="toc-two-tools-from-the-control-room" class="nav-link active" data-scroll-target="#two-tools-from-the-control-room">Two tools from the control room</a></li>
  <li><a href="#why-gridfm-datakit-integrates-them" id="toc-why-gridfm-datakit-integrates-them" class="nav-link" data-scroll-target="#why-gridfm-datakit-integrates-them">Why GridFM-Datakit integrates them</a></li>
  <li><a href="#powsybl-in-a-few-lines" id="toc-powsybl-in-a-few-lines" class="nav-link" data-scroll-target="#powsybl-in-a-few-lines">PowSyBl in a few lines</a></li>
  <li><a href="#exchange-formats" id="toc-exchange-formats" class="nav-link" data-scroll-target="#exchange-formats">Exchange formats</a></li>
  <li><a href="#a-first-dynawo-simulation" id="toc-a-first-dynawo-simulation" class="nav-link" data-scroll-target="#a-first-dynawo-simulation">A first Dynawo simulation</a></li>
  <li><a href="#your-turn" id="toc-your-turn" class="nav-link" data-scroll-target="#your-turn">Your turn</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content quarto-banner-title-block page-columns page-full" id="quarto-document-content">





<div class="session-strip">
<p><span class="chip">15 min</span> <span class="chip">Part 1 of 4</span> <span class="chip">pypowsybl · pypowsybl.dynamic</span></p>
</div>
<section id="in-this-part" class="level4 goals">
<h4 class="anchored" data-anchor-id="in-this-part">In this part</h4>
<ul>
<li>Place PowSyBl and Dynawo in the GridFM-Datakit pipeline.</li>
<li>Load a grid, solve a power flow and draw it with pypowsybl.</li>
<li>Move a grid between exchange formats and see what each one keeps.</li>
<li>Run a first Dynawo time-domain simulation from Python and plot it.</li>
</ul>
</section>
<section id="two-tools-from-the-control-room" class="level2">
<h2 class="anchored" data-anchor-id="two-tools-from-the-control-room">Two tools from the control room</h2>
<p>Both projects started at RTE, the French transmission system operator, and are developed in the open. Operators use them for real operational and planning studies, which is what makes them interesting as a source of training data.</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th></th>
<th><strong>PowSyBl</strong></th>
<th><strong>Dynawo</strong></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>What</td>
<td>Framework to model, exchange and simulate grids</td>
<td>Time-domain simulator, RMS (phasor)</td>
</tr>
<tr class="even">
<td>Core</td>
<td>Java, with the Python binding <strong>pypowsybl</strong></td>
<td>C++ solver, Modelica models compiled ahead of time</td>
</tr>
<tr class="odd">
<td>Grid formats</td>
<td>CGMES, UCTE, PSS/E, XIIDM, MATPOWER</td>
<td>Reads the grid from PowSyBl</td>
</tr>
<tr class="even">
<td>Simulations</td>
<td>Load flow (OpenLoadFlow), security analysis, sensitivities, short circuit, remedial action optimizer</td>
<td>Short-term stability (DynaSwing), long-term stability (DynaWaltz), steady state with automata (DynaFlow)</td>
</tr>
<tr class="odd">
<td>Home</td>
<td><a href="https://www.powsybl.org">powsybl.org</a>, an LF Energy project</td>
<td><a href="https://dynawo.github.io">dynawo.github.io</a></td>
</tr>
</tbody>
</table>
<div class="center">
<p><img src="../assets/logos/powsybl-logo.png" class="img-fluid" width="180"> &nbsp;&nbsp;&nbsp; <img src="../assets/logos/dynawo-logo.png" class="img-fluid" width="150"> &nbsp;&nbsp;&nbsp; <img src="../assets/logos/lf-energy-logo.png" class="img-fluid" width="150"></p>
</div>
</section>
<section id="why-gridfm-datakit-integrates-them" class="level2">
<h2 class="anchored" data-anchor-id="why-gridfm-datakit-integrates-them">Why GridFM-Datakit integrates them</h2>
<p>A foundation model learns what its data shows it. Datakit already produced large steady-state datasets from MATPOWER cases with PowerModels.jl. PowSyBl and Dynawo extend it in three directions.</p>
<ol type="1">
<li><strong>Industrial grids in.</strong> PowSyBl reads the formats operators exchange every day, so a dataset can start from a realistic network instead of a textbook case.</li>
<li><strong>Industrial-grade physics out.</strong> OpenLoadFlow and Dynawo are the solvers used on real operational studies, which narrows the gap between synthetic data and the field.</li>
<li><strong>Time as a new modality.</strong> Dynawo turns each operating point into a trajectory, and randomized disturbances become a new axis of data augmentation.</li>
</ol>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="../assets/pipeline.png" class="img-fluid figure-img" alt="Pipeline from grid model through PowSyBl, datakit perturbation, OPF, topology outages and power flow, to a steady-state dataset and through Dynawo to trajectories." width="800"></p>
<figcaption>The datakit pipeline. PowSyBl reads the grid and solves the power flow, Dynawo simulates the time domain.</figcaption>
</figure>
</div>
<div class="callout callout-style-default callout-note callout-titled" title="The same identifiers everywhere">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>The same identifiers everywhere
</div>
</div>
<div class="callout-body-container callout-body">
<p>Every element keeps the ID it has in the network file, from the PowSyBl network to the Dynawo model mapping and the output tables. That is what lets a configuration file say “disconnect <code>_GEN____2_SM</code> at 1 s”.</p>
</div>
</div>
</section>
<section id="powsybl-in-a-few-lines" class="level2 page-columns page-full">
<h2 class="anchored" data-anchor-id="powsybl-in-a-few-lines">PowSyBl in a few lines</h2>
<p>The IEEE 14-bus case used throughout the dynamic parts ships as an XIIDM file, the native PowSyBl format.</p>
<div id="ab6275b2" class="cell" data-execution_count="3">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb1"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb1-1"><a href="#cb1-1" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> matplotlib.pyplot <span class="im">as</span> plt</span>
<span id="cb1-2"><a href="#cb1-2" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> pandas <span class="im">as</span> pd</span>
<span id="cb1-3"><a href="#cb1-3" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> pypowsybl <span class="im">as</span> pp</span>
<span id="cb1-4"><a href="#cb1-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb1-5"><a href="#cb1-5" aria-hidden="true" tabindex="-1"></a>network <span class="op">=</span> pp.network.load(<span class="st">"../data/ieee14/IEEE14.iidm"</span>)</span>
<span id="cb1-6"><a href="#cb1-6" aria-hidden="true" tabindex="-1"></a>network.get_generators()[</span>
<span id="cb1-7"><a href="#cb1-7" aria-hidden="true" tabindex="-1"></a>    [<span class="st">"name"</span>, <span class="st">"target_p"</span>, <span class="st">"target_v"</span>, <span class="st">"max_p"</span>, <span class="st">"voltage_regulator_on"</span>]</span>
<span id="cb1-8"><a href="#cb1-8" aria-hidden="true" tabindex="-1"></a>]</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="3">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">name</th>
<th data-quarto-table-cell-role="th">target_p</th>
<th data-quarto-table-cell-role="th">target_v</th>
<th data-quarto-table-cell-role="th">max_p</th>
<th data-quarto-table-cell-role="th">voltage_regulator_on</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">_GEN____1_SM</th>
<td>GEN&nbsp;&nbsp;&nbsp;&nbsp;1</td>
<td>232.3463</td>
<td>73.140</td>
<td>9999.0</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">_GEN____2_SM</th>
<td>GEN&nbsp;&nbsp;&nbsp;&nbsp;2</td>
<td>40.0000</td>
<td>72.105</td>
<td>9999.0</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">_GEN____3_SM</th>
<td>GEN&nbsp;&nbsp;&nbsp;&nbsp;3</td>
<td>0.0000</td>
<td>69.690</td>
<td>9999.0</td>
<td>True</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">_GEN____6_SM</th>
<td>GEN&nbsp;&nbsp;&nbsp;&nbsp;6</td>
<td>0.0000</td>
<td>14.766</td>
<td>9999.0</td>
<td>True</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">_GEN____8_SM</th>
<td>GEN&nbsp;&nbsp;&nbsp;&nbsp;8</td>
<td>0.0000</td>
<td>15.042</td>
<td>9999.0</td>
<td>True</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Every element type is a pandas DataFrame, and every attribute can be updated in place. A load flow with OpenLoadFlow fills in the voltages and the flows.</p>
<div id="239f8ca1" class="cell" data-execution_count="4">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb2"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb2-1"><a href="#cb2-1" aria-hidden="true" tabindex="-1"></a>result <span class="op">=</span> pp.loadflow.run_ac(network)</span>
<span id="cb2-2"><a href="#cb2-2" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(result[<span class="dv">0</span>].status_text, <span class="st">"in"</span>, result[<span class="dv">0</span>].iteration_count, <span class="st">"iterations"</span>)</span>
<span id="cb2-3"><a href="#cb2-3" aria-hidden="true" tabindex="-1"></a>network.get_buses()[[<span class="st">"v_mag"</span>, <span class="st">"v_angle"</span>]].<span class="bu">round</span>(<span class="dv">2</span>).head()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Converged in 3 iterations</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="4">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">v_mag</th>
<th data-quarto-table-cell-role="th">v_angle</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">_BUS___10_VL_0</th>
<td>14.50</td>
<td>-4.78</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">_BUS___11_VL_0</th>
<td>14.59</td>
<td>-4.48</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">_BUS___12_VL_0</th>
<td>14.56</td>
<td>-4.76</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">_BUS___13_VL_0</th>
<td>14.50</td>
<td>-4.84</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">_BUS___14_VL_0</th>
<td>14.29</td>
<td>-5.72</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>PowSyBl models equipment in detail, and OpenLoadFlow can control it. On a copy of the grid, the ratio tap changer of the transformer between buses 4 and 9 starts at its lowest tap and regulates the voltage of bus 9 to 14.3 kV.</p>
<div id="1fc4536b" class="cell" data-execution_count="5">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb4"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb4-1"><a href="#cb4-1" aria-hidden="true" tabindex="-1"></a>regulated <span class="op">=</span> pp.network.load(<span class="st">"../data/ieee14/IEEE14.iidm"</span>)</span>
<span id="cb4-2"><a href="#cb4-2" aria-hidden="true" tabindex="-1"></a>transformer <span class="op">=</span> <span class="st">"_BUS____4-BUS____9-1_PT"</span></span>
<span id="cb4-3"><a href="#cb4-3" aria-hidden="true" tabindex="-1"></a>regulated.update_ratio_tap_changers(</span>
<span id="cb4-4"><a href="#cb4-4" aria-hidden="true" tabindex="-1"></a>    <span class="bu">id</span><span class="op">=</span>transformer,</span>
<span id="cb4-5"><a href="#cb4-5" aria-hidden="true" tabindex="-1"></a>    tap<span class="op">=</span><span class="dv">1</span>,</span>
<span id="cb4-6"><a href="#cb4-6" aria-hidden="true" tabindex="-1"></a>    oltc<span class="op">=</span><span class="va">True</span>,</span>
<span id="cb4-7"><a href="#cb4-7" aria-hidden="true" tabindex="-1"></a>    regulated_side<span class="op">=</span><span class="st">"TWO"</span>,</span>
<span id="cb4-8"><a href="#cb4-8" aria-hidden="true" tabindex="-1"></a>    target_v<span class="op">=</span><span class="fl">14.3</span>,</span>
<span id="cb4-9"><a href="#cb4-9" aria-hidden="true" tabindex="-1"></a>    target_deadband<span class="op">=</span><span class="fl">0.1</span>,</span>
<span id="cb4-10"><a href="#cb4-10" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb4-11"><a href="#cb4-11" aria-hidden="true" tabindex="-1"></a>regulated.update_ratio_tap_changers(<span class="bu">id</span><span class="op">=</span>transformer, regulating<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb4-12"><a href="#cb4-12" aria-hidden="true" tabindex="-1"></a>result <span class="op">=</span> pp.loadflow.run_ac(</span>
<span id="cb4-13"><a href="#cb4-13" aria-hidden="true" tabindex="-1"></a>    regulated, pp.loadflow.Parameters(transformer_voltage_control_on<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb4-14"><a href="#cb4-14" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb4-15"><a href="#cb4-15" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(result[<span class="dv">0</span>].status_text, <span class="st">"in"</span>, result[<span class="dv">0</span>].iteration_count, <span class="st">"iterations"</span>)</span>
<span id="cb4-16"><a href="#cb4-16" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb4-17"><a href="#cb4-17" aria-hidden="true" tabindex="-1"></a>tap <span class="op">=</span> regulated.get_ratio_tap_changers().loc[transformer]</span>
<span id="cb4-18"><a href="#cb4-18" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(<span class="st">"tap"</span>, tap.tap, <span class="st">"solved at"</span>, tap.solved_tap_position)</span>
<span id="cb4-19"><a href="#cb4-19" aria-hidden="true" tabindex="-1"></a>pd.DataFrame(</span>
<span id="cb4-20"><a href="#cb4-20" aria-hidden="true" tabindex="-1"></a>    {<span class="st">"base case"</span>: network.get_buses().v_mag, <span class="st">"regulated"</span>: regulated.get_buses().v_mag}</span>
<span id="cb4-21"><a href="#cb4-21" aria-hidden="true" tabindex="-1"></a>).loc[[<span class="st">"_BUS____9_VL_0"</span>]].<span class="bu">round</span>(<span class="dv">2</span>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>Converged in 9 iterations
tap 1 solved at 10</code></pre>
</div>
<div class="cell-output cell-output-display" data-execution_count="5">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">base case</th>
<th data-quarto-table-cell-role="th">regulated</th>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">id</th>
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th"></th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">_BUS____9_VL_0</th>
<td>14.57</td>
<td>14.31</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>The load flow leaves <code>tap</code> at its set value and reports the position it chose in <code>solved_tap_position</code>. The base case <code>network</code> is untouched, so the rest of this part runs on the original grid.</p>
<p>PowSyBl also draws the grid. The network explorer of pypowsybl-jupyter shows the network area diagram around a voltage level, with its flows, and the single line diagram of that voltage level. Pick another voltage level, or raise the depth to see more of the grid. The voltage levels keep the place they have in a diagram of the whole grid, passed as <code>fixed_nad_positions</code>, so the drawing grows around them instead of being laid out again at each depth.</p>
<div id="37ae0ed9" class="cell page-columns page-full" data-execution_count="6">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb6"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb6-1"><a href="#cb6-1" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> json</span>
<span id="cb6-2"><a href="#cb6-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-3"><a href="#cb6-3" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> pypowsybl_jupyter <span class="im">import</span> network_explorer</span>
<span id="cb6-4"><a href="#cb6-4" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-5"><a href="#cb6-5" aria-hidden="true" tabindex="-1"></a>layout <span class="op">=</span> json.loads(network.get_network_area_diagram().metadata)</span>
<span id="cb6-6"><a href="#cb6-6" aria-hidden="true" tabindex="-1"></a>positions <span class="op">=</span> pd.DataFrame(layout[<span class="st">"nodes"</span>]).set_index(<span class="st">"equipmentId"</span>)[[<span class="st">"x"</span>, <span class="st">"y"</span>]]</span>
<span id="cb6-7"><a href="#cb6-7" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb6-8"><a href="#cb6-8" aria-hidden="true" tabindex="-1"></a>network_explorer(network, fixed_nad_positions<span class="op">=</span>positions.rename_axis(<span class="st">"id"</span>))</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display column-page-left" data-execution_count="6">
<div class="static-explorer" data-explorer="explorer/d39289051ea8fe19"></div>
</div>
</div>
</section>
<section id="exchange-formats" class="level2">
<h2 class="anchored" data-anchor-id="exchange-formats">Exchange formats</h2>
<p>PowSyBl reads and writes different formats, including <strong>CGMES</strong>, <strong>MATPOWER</strong>, <strong>PSS/E</strong> and <strong>IIDM</strong>. A round trip shows what each one keeps. It runs on the PEGASE 89-bus case of PGLib, the grid of Part 2, which GridFM-Datakit’s PowSyBl reader turns from a MATPOWER file into a pypowsybl network.</p>
<div id="05a004d6" class="cell" data-execution_count="7">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb7"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb7-1"><a href="#cb7-1" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> pathlib <span class="im">import</span> Path</span>
<span id="cb7-2"><a href="#cb7-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-3"><a href="#cb7-3" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> gridfm_datakit.network <span class="im">import</span> get_pglib_source_path</span>
<span id="cb7-4"><a href="#cb7-4" aria-hidden="true" tabindex="-1"></a><span class="im">from</span> gridfm_datakit.powsybl <span class="im">import</span> load_net</span>
<span id="cb7-5"><a href="#cb7-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-6"><a href="#cb7-6" aria-hidden="true" tabindex="-1"></a>Path(<span class="st">"outputs/part1"</span>).mkdir(parents<span class="op">=</span><span class="va">True</span>, exist_ok<span class="op">=</span><span class="va">True</span>)</span>
<span id="cb7-7"><a href="#cb7-7" aria-hidden="true" tabindex="-1"></a>grid <span class="op">=</span> load_net(get_pglib_source_path(<span class="st">"case89_pegase"</span>)).pp_net</span>
<span id="cb7-8"><a href="#cb7-8" aria-hidden="true" tabindex="-1"></a>grid.save(<span class="st">"outputs/part1/pegase89.raw"</span>, <span class="bu">format</span><span class="op">=</span><span class="st">"PSS/E"</span>)</span>
<span id="cb7-9"><a href="#cb7-9" aria-hidden="true" tabindex="-1"></a>grid.save(</span>
<span id="cb7-10"><a href="#cb7-10" aria-hidden="true" tabindex="-1"></a>    <span class="st">"outputs/part1/pegase89_cgmes3.zip"</span>,</span>
<span id="cb7-11"><a href="#cb7-11" aria-hidden="true" tabindex="-1"></a>    <span class="bu">format</span><span class="op">=</span><span class="st">"CGMES"</span>,</span>
<span id="cb7-12"><a href="#cb7-12" aria-hidden="true" tabindex="-1"></a>    parameters<span class="op">=</span>{<span class="st">"iidm.export.cgmes.cim-version"</span>: <span class="st">"100"</span>},</span>
<span id="cb7-13"><a href="#cb7-13" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb7-14"><a href="#cb7-14" aria-hidden="true" tabindex="-1"></a>grid.save(<span class="st">"outputs/part1/pegase89.xiidm"</span>, <span class="bu">format</span><span class="op">=</span><span class="st">"XIIDM"</span>)</span>
<span id="cb7-15"><a href="#cb7-15" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb7-16"><a href="#cb7-16" aria-hidden="true" tabindex="-1"></a>copies <span class="op">=</span> {</span>
<span id="cb7-17"><a href="#cb7-17" aria-hidden="true" tabindex="-1"></a>    <span class="st">"MATPOWER source"</span>: grid,</span>
<span id="cb7-18"><a href="#cb7-18" aria-hidden="true" tabindex="-1"></a>    <span class="st">"PSS/E"</span>: pp.network.load(<span class="st">"outputs/part1/pegase89.raw"</span>),</span>
<span id="cb7-19"><a href="#cb7-19" aria-hidden="true" tabindex="-1"></a>    <span class="st">"CGMES 3"</span>: pp.network.load(</span>
<span id="cb7-20"><a href="#cb7-20" aria-hidden="true" tabindex="-1"></a>        <span class="st">"outputs/part1/pegase89_cgmes3.zip"</span>,</span>
<span id="cb7-21"><a href="#cb7-21" aria-hidden="true" tabindex="-1"></a>        parameters<span class="op">=</span>{<span class="st">"iidm.import.cgmes.import-node-breaker-as-bus-breaker"</span>: <span class="st">"true"</span>},</span>
<span id="cb7-22"><a href="#cb7-22" aria-hidden="true" tabindex="-1"></a>    ),</span>
<span id="cb7-23"><a href="#cb7-23" aria-hidden="true" tabindex="-1"></a>    <span class="st">"XIIDM"</span>: pp.network.load(<span class="st">"outputs/part1/pegase89.xiidm"</span>),</span>
<span id="cb7-24"><a href="#cb7-24" aria-hidden="true" tabindex="-1"></a>}</span>
<span id="cb7-25"><a href="#cb7-25" aria-hidden="true" tabindex="-1"></a>pd.DataFrame(</span>
<span id="cb7-26"><a href="#cb7-26" aria-hidden="true" tabindex="-1"></a>    {</span>
<span id="cb7-27"><a href="#cb7-27" aria-hidden="true" tabindex="-1"></a>        name: [</span>
<span id="cb7-28"><a href="#cb7-28" aria-hidden="true" tabindex="-1"></a>            <span class="bu">len</span>(n.get_buses()),</span>
<span id="cb7-29"><a href="#cb7-29" aria-hidden="true" tabindex="-1"></a>            <span class="bu">len</span>(n.get_generators()),</span>
<span id="cb7-30"><a href="#cb7-30" aria-hidden="true" tabindex="-1"></a>            <span class="bu">len</span>(n.get_branches()),</span>
<span id="cb7-31"><a href="#cb7-31" aria-hidden="true" tabindex="-1"></a>            <span class="bu">len</span>(n.get_loading_limits()),</span>
<span id="cb7-32"><a href="#cb7-32" aria-hidden="true" tabindex="-1"></a>        ]</span>
<span id="cb7-33"><a href="#cb7-33" aria-hidden="true" tabindex="-1"></a>        <span class="cf">for</span> name, n <span class="kw">in</span> copies.items()</span>
<span id="cb7-34"><a href="#cb7-34" aria-hidden="true" tabindex="-1"></a>    },</span>
<span id="cb7-35"><a href="#cb7-35" aria-hidden="true" tabindex="-1"></a>    index<span class="op">=</span>[<span class="st">"buses"</span>, <span class="st">"generators"</span>, <span class="st">"branches"</span>, <span class="st">"loading limits"</span>],</span>
<span id="cb7-36"><a href="#cb7-36" aria-hidden="true" tabindex="-1"></a>)</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="7">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">MATPOWER source</th>
<th data-quarto-table-cell-role="th">PSS/E</th>
<th data-quarto-table-cell-role="th">CGMES 3</th>
<th data-quarto-table-cell-role="th">XIIDM</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">buses</th>
<td>89</td>
<td>89</td>
<td>89</td>
<td>89</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">generators</th>
<td>12</td>
<td>12</td>
<td>12</td>
<td>12</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">branches</th>
<td>210</td>
<td>210</td>
<td>210</td>
<td>210</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">loading limits</th>
<td>1260</td>
<td>420</td>
<td>1260</td>
<td>1260</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>Some loading limits are lost during the PSS/E round trip. A MATPOWER case rates its branches in apparent power, with a permanent limit and two temporary ones. The PSS/E export writes them as RATE1, RATE2 and RATE3, but only RATE1 comes back on import, as a permanent current limit. PowSyBl assigns a limit to each side of a branch, with an explicit acceptable duration. This differs from MATPOWER or PSS/E.</p>
</section>
<section id="a-first-dynawo-simulation" class="level2">
<h2 class="anchored" data-anchor-id="a-first-dynawo-simulation">A first Dynawo simulation</h2>
<p><code>pypowsybl.dynamic</code> drives Dynawo with three mappings. <strong>Models</strong> attach a dynamic model to a static element, <strong>events</strong> say what happens and when, and <strong>output variables</strong> say what to record. The physical parameters of each model come from a <code>.par</code> file, referenced by a parameter set ID.</p>
<div id="5a42e198" class="cell" data-execution_count="8">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb8"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb8-1"><a href="#cb8-1" aria-hidden="true" tabindex="-1"></a><span class="im">import</span> pypowsybl.dynamic <span class="im">as</span> dyn</span>
<span id="cb8-2"><a href="#cb8-2" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb8-3"><a href="#cb8-3" aria-hidden="true" tabindex="-1"></a>models_table <span class="op">=</span> pd.read_csv(<span class="st">"../data/ieee14/static_element_dynamic_models.csv"</span>)</span>
<span id="cb8-4"><a href="#cb8-4" aria-hidden="true" tabindex="-1"></a>machines <span class="op">=</span> models_table.query(<span class="st">"category_name == 'SynchronousGenerator'"</span>)</span>
<span id="cb8-5"><a href="#cb8-5" aria-hidden="true" tabindex="-1"></a>machines</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display" data-execution_count="8">
<div>


<table class="dataframe caption-top table table-sm table-striped small" data-border="1">
<thead>
<tr class="header">
<th data-quarto-table-cell-role="th"></th>
<th data-quarto-table-cell-role="th">category_name</th>
<th data-quarto-table-cell-role="th">static_id</th>
<th data-quarto-table-cell-role="th">parameter_set_id</th>
<th data-quarto-table-cell-role="th">model_name</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<th data-quarto-table-cell-role="th">0</th>
<td>SynchronousGenerator</td>
<td>_GEN____1_SM</td>
<td>Generator1</td>
<td>GeneratorSynchronousFourWindingsProportionalRe...</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">1</th>
<td>SynchronousGenerator</td>
<td>_GEN____2_SM</td>
<td>Generator2</td>
<td>GeneratorSynchronousFourWindingsProportionalRe...</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">2</th>
<td>SynchronousGenerator</td>
<td>_GEN____3_SM</td>
<td>Generator3</td>
<td>GeneratorSynchronousFourWindingsProportionalRe...</td>
</tr>
<tr class="even">
<th data-quarto-table-cell-role="th">3</th>
<td>SynchronousGenerator</td>
<td>_GEN____6_SM</td>
<td>Generator6</td>
<td>GeneratorSynchronousThreeWindingsProportionalR...</td>
</tr>
<tr class="odd">
<th data-quarto-table-cell-role="th">4</th>
<td>SynchronousGenerator</td>
<td>_GEN____8_SM</td>
<td>Generator8</td>
<td>GeneratorSynchronousThreeWindingsProportionalR...</td>
</tr>
</tbody>
</table>

</div>
</div>
</div>
<p>The five machines get a synchronous generator model. Loads and other elements keep Dynawo’s default model.</p>
<div id="69300791" class="cell" data-execution_count="9">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb9"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb9-1"><a href="#cb9-1" aria-hidden="true" tabindex="-1"></a>models <span class="op">=</span> dyn.ModelMapping()</span>
<span id="cb9-2"><a href="#cb9-2" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> row <span class="kw">in</span> machines.itertuples():</span>
<span id="cb9-3"><a href="#cb9-3" aria-hidden="true" tabindex="-1"></a>    models.add_synchronous_generator(</span>
<span id="cb9-4"><a href="#cb9-4" aria-hidden="true" tabindex="-1"></a>        static_id<span class="op">=</span>row.static_id,</span>
<span id="cb9-5"><a href="#cb9-5" aria-hidden="true" tabindex="-1"></a>        parameter_set_id<span class="op">=</span>row.parameter_set_id,</span>
<span id="cb9-6"><a href="#cb9-6" aria-hidden="true" tabindex="-1"></a>        model_name<span class="op">=</span>row.model_name,</span>
<span id="cb9-7"><a href="#cb9-7" aria-hidden="true" tabindex="-1"></a>    )</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<p>The disturbance is a 100 ms solid fault on bus 4, cleared without tripping anything.</p>
<div id="55542ab9" class="cell" data-execution_count="10">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb10"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb10-1"><a href="#cb10-1" aria-hidden="true" tabindex="-1"></a>events <span class="op">=</span> dyn.EventMapping()</span>
<span id="cb10-2"><a href="#cb10-2" aria-hidden="true" tabindex="-1"></a>events.add_node_fault(</span>
<span id="cb10-3"><a href="#cb10-3" aria-hidden="true" tabindex="-1"></a>    static_id<span class="op">=</span><span class="st">"_BUS____4_TN"</span>, start_time<span class="op">=</span><span class="fl">1.0</span>, fault_time<span class="op">=</span><span class="fl">0.1</span>, r_pu<span class="op">=</span><span class="fl">0.0</span>, x_pu<span class="op">=</span><span class="fl">0.01</span></span>
<span id="cb10-4"><a href="#cb10-4" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb10-5"><a href="#cb10-5" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb10-6"><a href="#cb10-6" aria-hidden="true" tabindex="-1"></a>outputs <span class="op">=</span> dyn.OutputVariableMapping()</span>
<span id="cb10-7"><a href="#cb10-7" aria-hidden="true" tabindex="-1"></a>outputs.add_standard_model_curves(static_id<span class="op">=</span><span class="st">"_BUS____4_TN"</span>, variables<span class="op">=</span>[<span class="st">"U_value"</span>])</span>
<span id="cb10-8"><a href="#cb10-8" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> gen <span class="kw">in</span> machines.static_id:</span>
<span id="cb10-9"><a href="#cb10-9" aria-hidden="true" tabindex="-1"></a>    outputs.add_dynamic_model_curves(</span>
<span id="cb10-10"><a href="#cb10-10" aria-hidden="true" tabindex="-1"></a>        dynamic_model_id<span class="op">=</span>gen, variables<span class="op">=</span>[<span class="st">"generator_omegaPu_value"</span>]</span>
<span id="cb10-11"><a href="#cb10-11" aria-hidden="true" tabindex="-1"></a>    )</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
</div>
<p>The solver settings live in the same <code>.par</code> file. <code>IDAOrder2</code> is a variable-step solver, fine enough to follow a fault.</p>
<div id="f37b57a8" class="cell" data-execution_count="11">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb11"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb11-1"><a href="#cb11-1" aria-hidden="true" tabindex="-1"></a>par <span class="op">=</span> <span class="st">"../data/ieee14/IEEE14.par"</span></span>
<span id="cb11-2"><a href="#cb11-2" aria-hidden="true" tabindex="-1"></a>parameters <span class="op">=</span> dyn.Parameters(</span>
<span id="cb11-3"><a href="#cb11-3" aria-hidden="true" tabindex="-1"></a>    start_time<span class="op">=</span><span class="fl">0.0</span>,</span>
<span id="cb11-4"><a href="#cb11-4" aria-hidden="true" tabindex="-1"></a>    stop_time<span class="op">=</span><span class="fl">10.0</span>,</span>
<span id="cb11-5"><a href="#cb11-5" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>{</span>
<span id="cb11-6"><a href="#cb11-6" aria-hidden="true" tabindex="-1"></a>        <span class="st">"parametersFile"</span>: par,</span>
<span id="cb11-7"><a href="#cb11-7" aria-hidden="true" tabindex="-1"></a>        <span class="st">"network.parametersFile"</span>: par,</span>
<span id="cb11-8"><a href="#cb11-8" aria-hidden="true" tabindex="-1"></a>        <span class="st">"network.parametersId"</span>: <span class="st">"Network"</span>,</span>
<span id="cb11-9"><a href="#cb11-9" aria-hidden="true" tabindex="-1"></a>        <span class="st">"solver.type"</span>: <span class="st">"IDA"</span>,</span>
<span id="cb11-10"><a href="#cb11-10" aria-hidden="true" tabindex="-1"></a>        <span class="st">"solver.parametersFile"</span>: par,</span>
<span id="cb11-11"><a href="#cb11-11" aria-hidden="true" tabindex="-1"></a>        <span class="st">"solver.parametersId"</span>: <span class="st">"IDAOrder2"</span>,</span>
<span id="cb11-12"><a href="#cb11-12" aria-hidden="true" tabindex="-1"></a>    },</span>
<span id="cb11-13"><a href="#cb11-13" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb11-14"><a href="#cb11-14" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb11-15"><a href="#cb11-15" aria-hidden="true" tabindex="-1"></a>simulation <span class="op">=</span> dyn.Simulation()</span>
<span id="cb11-16"><a href="#cb11-16" aria-hidden="true" tabindex="-1"></a>result <span class="op">=</span> simulation.run(network, models, events, outputs, parameters)</span>
<span id="cb11-17"><a href="#cb11-17" aria-hidden="true" tabindex="-1"></a><span class="bu">print</span>(result.status())</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-stdout">
<pre><code>DynamicSimulationStatus.SUCCESS</code></pre>
</div>
</div>
<p>The curves come back as one DataFrame indexed by time.</p>
<div id="736cb500" class="cell" data-execution_count="12">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb13"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb13-1"><a href="#cb13-1" aria-hidden="true" tabindex="-1"></a>curves <span class="op">=</span> result.curves()</span>
<span id="cb13-2"><a href="#cb13-2" aria-hidden="true" tabindex="-1"></a>curves.index <span class="op">=</span> (curves.index <span class="op">-</span> curves.index[<span class="dv">0</span>]).total_seconds()</span>
<span id="cb13-3"><a href="#cb13-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb13-4"><a href="#cb13-4" aria-hidden="true" tabindex="-1"></a>fig, (ax_u, ax_w) <span class="op">=</span> plt.subplots(<span class="dv">1</span>, <span class="dv">2</span>, figsize<span class="op">=</span>(<span class="dv">11</span>, <span class="dv">4</span>))</span>
<span id="cb13-5"><a href="#cb13-5" aria-hidden="true" tabindex="-1"></a>ax_u.plot(curves.index, curves[<span class="st">"NETWORK__BUS____4_TN_U_value"</span>], color<span class="op">=</span>PALETTE[<span class="dv">0</span>])</span>
<span id="cb13-6"><a href="#cb13-6" aria-hidden="true" tabindex="-1"></a>ax_u.<span class="bu">set</span>(title<span class="op">=</span><span class="st">"Voltage at bus 4"</span>, xlabel<span class="op">=</span><span class="st">"time (s)"</span>, ylabel<span class="op">=</span><span class="st">"kV"</span>)</span>
<span id="cb13-7"><a href="#cb13-7" aria-hidden="true" tabindex="-1"></a><span class="cf">for</span> i, gen <span class="kw">in</span> <span class="bu">enumerate</span>(machines.static_id):</span>
<span id="cb13-8"><a href="#cb13-8" aria-hidden="true" tabindex="-1"></a>    ax_w.plot(</span>
<span id="cb13-9"><a href="#cb13-9" aria-hidden="true" tabindex="-1"></a>        curves.index,</span>
<span id="cb13-10"><a href="#cb13-10" aria-hidden="true" tabindex="-1"></a>        curves[<span class="ss">f"</span><span class="sc">{</span>gen<span class="sc">}</span><span class="ss">_generator_omegaPu_value"</span>],</span>
<span id="cb13-11"><a href="#cb13-11" aria-hidden="true" tabindex="-1"></a>        color<span class="op">=</span>PALETTE[i],</span>
<span id="cb13-12"><a href="#cb13-12" aria-hidden="true" tabindex="-1"></a>        label<span class="op">=</span>gen.strip(<span class="st">"_"</span>).replace(<span class="st">"____"</span>, <span class="st">" "</span>).replace(<span class="st">"_SM"</span>, <span class="st">""</span>),</span>
<span id="cb13-13"><a href="#cb13-13" aria-hidden="true" tabindex="-1"></a>    )</span>
<span id="cb13-14"><a href="#cb13-14" aria-hidden="true" tabindex="-1"></a>ax_w.<span class="bu">set</span>(title<span class="op">=</span><span class="st">"Rotor speed"</span>, xlabel<span class="op">=</span><span class="st">"time (s)"</span>, ylabel<span class="op">=</span><span class="st">"pu"</span>)</span>
<span id="cb13-15"><a href="#cb13-15" aria-hidden="true" tabindex="-1"></a>ax_w.legend(ncols<span class="op">=</span><span class="dv">2</span>)</span>
<span id="cb13-16"><a href="#cb13-16" aria-hidden="true" tabindex="-1"></a>fig.tight_layout()</span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>
<figure class="figure">
<p><img src="01-powsybl-dynawo_files/figure-html/cell-13-output-1.png" width="1199" height="429" class="figure-img"></p>
</figure>
</div>
</div>
</div>
<p>The fault collapses the voltage at bus 4, and the rotor speeds of the machines swing, then settle. This is one trajectory. Parts 3 and 4 produce thousands of them, each from a different operating point and a different disturbance.</p>
</section>
<section id="your-turn" class="level2">
<h2 class="anchored" data-anchor-id="your-turn">Your turn</h2>
<div class="exercise callout callout-style-default callout-tip callout-titled" title="Exercise · Trip a generator">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Tip</span>Exercise · Trip a generator
</div>
</div>
<div class="callout-body-container callout-body">
<p>Replace the fault by the disconnection of generator 2 at 1 s with <code>events.add_disconnection(static_id=..., start_time=...)</code>. Run the simulation for 30 s and plot the rotor speed of generator 1. How does the response differ from the fault?</p>
</div>
</div>
<div class="solution callout callout-style-default callout-note callout-titled" title="Show a solution">
<div class="callout-header d-flex align-content-center collapsed" data-bs-toggle="collapse" data-bs-target=".callout-3-contents" aria-controls="callout-3" aria-expanded="false" aria-label="Toggle callout">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Show a solution
</div>
<div class="callout-btn-toggle d-inline-block border-0 py-1 ps-1 pe-0 float-end"><i class="callout-toggle"></i></div>
</div>
<div id="callout-3" class="callout-3-contents callout-collapse collapse">
<div class="callout-body-container callout-body">
<div id="3549c9d3" class="cell" data-tags="[&quot;solution&quot;]" data-execution_count="13">
<div class="code-copy-outer-scaffold"><div class="sourceCode cell-code" id="cb14"><pre class="sourceCode python code-with-copy"><code class="sourceCode python"><span id="cb14-1"><a href="#cb14-1" aria-hidden="true" tabindex="-1"></a>network <span class="op">=</span> pp.network.load(<span class="st">"../data/ieee14/IEEE14.iidm"</span>)</span>
<span id="cb14-2"><a href="#cb14-2" aria-hidden="true" tabindex="-1"></a>pp.loadflow.run_ac(network)</span>
<span id="cb14-3"><a href="#cb14-3" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-4"><a href="#cb14-4" aria-hidden="true" tabindex="-1"></a>trip <span class="op">=</span> dyn.EventMapping()</span>
<span id="cb14-5"><a href="#cb14-5" aria-hidden="true" tabindex="-1"></a>trip.add_disconnection(static_id<span class="op">=</span><span class="st">"_GEN____2_SM"</span>, start_time<span class="op">=</span><span class="fl">1.0</span>)</span>
<span id="cb14-6"><a href="#cb14-6" aria-hidden="true" tabindex="-1"></a>parameters <span class="op">=</span> dyn.Parameters(</span>
<span id="cb14-7"><a href="#cb14-7" aria-hidden="true" tabindex="-1"></a>    start_time<span class="op">=</span><span class="fl">0.0</span>,</span>
<span id="cb14-8"><a href="#cb14-8" aria-hidden="true" tabindex="-1"></a>    stop_time<span class="op">=</span><span class="fl">30.0</span>,</span>
<span id="cb14-9"><a href="#cb14-9" aria-hidden="true" tabindex="-1"></a>    provider_parameters<span class="op">=</span>parameters.provider_parameters,</span>
<span id="cb14-10"><a href="#cb14-10" aria-hidden="true" tabindex="-1"></a>)</span>
<span id="cb14-11"><a href="#cb14-11" aria-hidden="true" tabindex="-1"></a>result <span class="op">=</span> simulation.run(network, models, trip, outputs, parameters)</span>
<span id="cb14-12"><a href="#cb14-12" aria-hidden="true" tabindex="-1"></a></span>
<span id="cb14-13"><a href="#cb14-13" aria-hidden="true" tabindex="-1"></a>curves <span class="op">=</span> result.curves()</span>
<span id="cb14-14"><a href="#cb14-14" aria-hidden="true" tabindex="-1"></a>curves.index <span class="op">=</span> (curves.index <span class="op">-</span> curves.index[<span class="dv">0</span>]).total_seconds()</span>
<span id="cb14-15"><a href="#cb14-15" aria-hidden="true" tabindex="-1"></a>ax <span class="op">=</span> curves[<span class="st">"_GEN____1_SM_generator_omegaPu_value"</span>].plot(color<span class="op">=</span>PALETTE[<span class="dv">0</span>])</span>
<span id="cb14-16"><a href="#cb14-16" aria-hidden="true" tabindex="-1"></a>ax.<span class="bu">set</span>(</span>
<span id="cb14-17"><a href="#cb14-17" aria-hidden="true" tabindex="-1"></a>    title<span class="op">=</span><span class="st">"Rotor speed of generator 1 after tripping generator 2"</span>,</span>
<span id="cb14-18"><a href="#cb14-18" aria-hidden="true" tabindex="-1"></a>    xlabel<span class="op">=</span><span class="st">"time (s)"</span>,</span>
<span id="cb14-19"><a href="#cb14-19" aria-hidden="true" tabindex="-1"></a>    ylabel<span class="op">=</span><span class="st">"pu"</span>,</span>
<span id="cb14-20"><a href="#cb14-20" aria-hidden="true" tabindex="-1"></a>)<span class="op">;</span></span></code></pre></div><button title="Copy to Clipboard" class="code-copy-button"><i class="bi"></i></button></div>
<div class="cell-output cell-output-display">
<div>
<figure class="figure">
<p><img src="01-powsybl-dynawo_files/figure-html/cell-14-output-1.png" width="870" height="429" class="figure-img"></p>
</figure>
</div>
</div>
</div>
<p>Losing a machine is a lasting power imbalance. The speed drops and settles at a new value set by the governors, where a cleared fault leaves the system where it started.</p>
</div>
</div>
</div>
<div class="callout callout-style-default callout-note callout-titled" title="Next">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
<span class="screen-reader-only">Note</span>Next
</div>
</div>
<div class="callout-body-container callout-body">
<p><a href="../parts/02-steady-state.html">Part 2</a> feeds the PEGASE grid through PowSyBl into datakit and builds a steady-state dataset.</p>
</div>
</div>


</section>

<a onclick="window.scrollTo(0, 0); return false;" role="button" id="quarto-back-to-top"><i class="bi bi-arrow-up"></i> Back to top</a></main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("^https:\/\/gfm6w\.github\.io\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
            // target, if specified
            link.setAttribute("target", "_blank");
            if (link.getAttribute("rel") === null) {
              link.setAttribute("rel", "noopener");
            }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>IREQ visit · Adapted from the <a href="https://gridfm.org/porto/">GridFM 2026</a> tutorial, Porto</p>
</div>   
    <div class="nav-footer-center">
      &nbsp;
    </div>
    <div class="nav-footer-right">
<p>Built with <a href="https://www.powsybl.org">PowSyBl</a>, <a href="https://dynawo.github.io">Dynawo</a> and <a href="https://github.com/gridfm/gridfm-datakit">GridFM-Datakit</a></p>
</div>
  </div>
</footer>
<script type="module">
if (document.querySelector(".static-explorer")) {
  const lib = document.querySelector('script[src*="site_libs/"]');
  const root = lib.src.slice(0, lib.src.indexOf("site_libs/"));
  import(root + "assets/js/explorer.js").then((m) => m.mount(root));
}
</script>




<script src="../site_libs/quarto-html/zenscroll-min.js"></script>
</body></html>